<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.8.27">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="dcterms.date" content="2026-06-16">
<meta name="description" content="Forecasting wholesale electricity prices using SARIMAX and optimizing physical dispatch for a 10 MW / 20 MWh Battery Energy Storage System (BESS) using Mixed-Integer Linear Programming.">

<title>Algorithmic Day-Ahead BESS Optimization</title>
<style>
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="index_files/libs/clipboard/clipboard.min.js"></script>
<script src="index_files/libs/quarto-html/quarto.js" type="module"></script>
<script src="index_files/libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="index_files/libs/quarto-html/axe/axe-check.js" type="module"></script>
<script src="index_files/libs/quarto-html/popper.min.js"></script>
<script src="index_files/libs/quarto-html/tippy.umd.min.js"></script>
<script src="index_files/libs/quarto-html/anchor.min.js"></script>
<link href="index_files/libs/quarto-html/tippy.css" rel="stylesheet">
<link href="index_files/libs/quarto-html/quarto-syntax-highlighting-ed96de9b727972fe78a7b5d16c58bf87.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="index_files/libs/bootstrap/bootstrap.min.js"></script>
<link href="index_files/libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="index_files/libs/bootstrap/bootstrap-9e3ffae467580fdb927a41352e75a2e0.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">


</head>

<body class="fullcontent quarto-light">

<div id="quarto-content" class="page-columns page-rows-contents page-layout-article">

<main class="content" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<h1 class="title">Algorithmic Day-Ahead BESS Optimization</h1>
</div>

<div>
  <div class="description">
    Forecasting wholesale electricity prices using SARIMAX and optimizing physical dispatch for a 10 MW / 20 MWh Battery Energy Storage System (BESS) using Mixed-Integer Linear Programming.
  </div>
</div>


<div class="quarto-title-meta">

    
    <div>
    <div class="quarto-title-meta-heading">Published</div>
    <div class="quarto-title-meta-contents">
      <p class="date">June 16, 2026</p>
    </div>
  </div>
  
    
  </div>
  


</header>


<section id="quantitative-bess-optimization-and-spot-price-forecasting" class="level1">
<h1>Quantitative BESS Optimization and Spot Price Forecasting</h1>
<p>import sys import time import requests import numpy as np import polars as pl from datetime import datetime import statsmodels.api as sm from statsmodels.tsa.statespace.sarimax import SARIMAX import pulp import matplotlib from plotnine import *</p>
<p>Uncomment the line below if you are building the Quarto website in headless mode matplotlib.use(‘Agg’)</p>
<div id="27871906" class="cell">
<details class="code-fold">
<summary>Code</summary>
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a>BIDDING_TIME <span class="op">=</span> <span class="st">"2026-02-27 12:00:00"</span></span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a>TARGET_DAY_START <span class="op">=</span> <span class="st">"2026-02-28 00:00:00"</span></span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a>TARGET_DAY_END <span class="op">=</span> <span class="st">"2026-02-28 23:00:00"</span></span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
</details>
</div>
<div id="2aece3f3" class="cell">
<details class="code-fold">
<summary>Code</summary>
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb2"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb2-1"><a href="#cb2-1" aria-hidden="true" tabindex="-1"></a><span class="co"># ==============================================================================</span></span>
<span id="cb2-2"><a href="#cb2-2" aria-hidden="true" tabindex="-1"></a><span class="co"># 2. CORE FUNCTIONS</span></span>
<span id="cb2-3"><a href="#cb2-3" aria-hidden="true" tabindex="-1"></a><span class="co"># ==============================================================================</span></span>
<span id="cb2-4"><a href="#cb2-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-5"><a href="#cb2-5" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> fetch_dk2_spot_prices(start_date: <span class="bu">str</span>, end_date: <span class="bu">str</span>) <span class="op">-&gt;</span> pl.DataFrame:</span>
<span id="cb2-6"><a href="#cb2-6" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Fetches spot price records for DK2 price area from Energinet API."""</span></span>
<span id="cb2-7"><a href="#cb2-7" aria-hidden="true" tabindex="-1"></a>    url <span class="op">=</span> <span class="st">'https://api.energidataservice.dk/dataset/DayAheadPrices'</span></span>
<span id="cb2-8"><a href="#cb2-8" aria-hidden="true" tabindex="-1"></a>    params <span class="op">=</span> {</span>
<span id="cb2-9"><a href="#cb2-9" aria-hidden="true" tabindex="-1"></a>        <span class="st">'start'</span>: start_date.replace(<span class="st">' '</span>, <span class="st">'T'</span>),</span>
<span id="cb2-10"><a href="#cb2-10" aria-hidden="true" tabindex="-1"></a>        <span class="st">'end'</span>: end_date.replace(<span class="st">' '</span>, <span class="st">'T'</span>),</span>
<span id="cb2-11"><a href="#cb2-11" aria-hidden="true" tabindex="-1"></a>        <span class="st">'filter'</span>: <span class="st">'{"PriceArea":["DK2"]}'</span>, </span>
<span id="cb2-12"><a href="#cb2-12" aria-hidden="true" tabindex="-1"></a>        <span class="st">'sort'</span>: <span class="st">'TimeDK ASC'</span>,</span>
<span id="cb2-13"><a href="#cb2-13" aria-hidden="true" tabindex="-1"></a>        <span class="st">'limit'</span>: <span class="dv">10000</span> </span>
<span id="cb2-14"><a href="#cb2-14" aria-hidden="true" tabindex="-1"></a>    }</span>
<span id="cb2-15"><a href="#cb2-15" aria-hidden="true" tabindex="-1"></a>    response <span class="op">=</span> requests.get(url, params<span class="op">=</span>params)</span>
<span id="cb2-16"><a href="#cb2-16" aria-hidden="true" tabindex="-1"></a>    response.raise_for_status()</span>
<span id="cb2-17"><a href="#cb2-17" aria-hidden="true" tabindex="-1"></a>    records <span class="op">=</span> response.json().get(<span class="st">'records'</span>, [])</span>
<span id="cb2-18"><a href="#cb2-18" aria-hidden="true" tabindex="-1"></a>    </span>
<span id="cb2-19"><a href="#cb2-19" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (</span>
<span id="cb2-20"><a href="#cb2-20" aria-hidden="true" tabindex="-1"></a>        pl.DataFrame(records)</span>
<span id="cb2-21"><a href="#cb2-21" aria-hidden="true" tabindex="-1"></a>        .select([</span>
<span id="cb2-22"><a href="#cb2-22" aria-hidden="true" tabindex="-1"></a>            pl.col(<span class="st">"TimeDK"</span>).<span class="bu">str</span>.to_datetime().alias(<span class="st">"HourDK"</span>),</span>
<span id="cb2-23"><a href="#cb2-23" aria-hidden="true" tabindex="-1"></a>            pl.col(<span class="st">"DayAheadPriceDKK"</span>).cast(pl.Float64).alias(<span class="st">"SpotPriceDKK"</span>)</span>
<span id="cb2-24"><a href="#cb2-24" aria-hidden="true" tabindex="-1"></a>        ])</span>
<span id="cb2-25"><a href="#cb2-25" aria-hidden="true" tabindex="-1"></a>        .sort(<span class="st">"HourDK"</span>)</span>
<span id="cb2-26"><a href="#cb2-26" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb2-27"><a href="#cb2-27" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-28"><a href="#cb2-28" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> fetch_dk2_weather(start_date: <span class="bu">str</span>, end_date: <span class="bu">str</span>) <span class="op">-&gt;</span> pl.DataFrame:</span>
<span id="cb2-29"><a href="#cb2-29" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Fetches weather covariates for Copenhagen from Open-Meteo Archive."""</span></span>
<span id="cb2-30"><a href="#cb2-30" aria-hidden="true" tabindex="-1"></a>    url <span class="op">=</span> <span class="st">"https://archive-api.open-meteo.com/v1/archive"</span></span>
<span id="cb2-31"><a href="#cb2-31" aria-hidden="true" tabindex="-1"></a>    params <span class="op">=</span> {</span>
<span id="cb2-32"><a href="#cb2-32" aria-hidden="true" tabindex="-1"></a>        <span class="st">"latitude"</span>: LATITUDE,</span>
<span id="cb2-33"><a href="#cb2-33" aria-hidden="true" tabindex="-1"></a>        <span class="st">"longitude"</span>: LONGITUDE,</span>
<span id="cb2-34"><a href="#cb2-34" aria-hidden="true" tabindex="-1"></a>        <span class="st">"start_date"</span>: start_date.split(<span class="st">'T'</span>)[<span class="dv">0</span>],</span>
<span id="cb2-35"><a href="#cb2-35" aria-hidden="true" tabindex="-1"></a>        <span class="st">"end_date"</span>: end_date.split(<span class="st">'T'</span>)[<span class="dv">0</span>],</span>
<span id="cb2-36"><a href="#cb2-36" aria-hidden="true" tabindex="-1"></a>        <span class="st">"hourly"</span>: <span class="st">"temperature_2m,wind_speed_10m,shortwave_radiation"</span>,</span>
<span id="cb2-37"><a href="#cb2-37" aria-hidden="true" tabindex="-1"></a>        <span class="st">"timezone"</span>: <span class="st">"Europe/Berlin"</span></span>
<span id="cb2-38"><a href="#cb2-38" aria-hidden="true" tabindex="-1"></a>    }</span>
<span id="cb2-39"><a href="#cb2-39" aria-hidden="true" tabindex="-1"></a>    response <span class="op">=</span> requests.get(url, params<span class="op">=</span>params)</span>
<span id="cb2-40"><a href="#cb2-40" aria-hidden="true" tabindex="-1"></a>    response.raise_for_status()</span>
<span id="cb2-41"><a href="#cb2-41" aria-hidden="true" tabindex="-1"></a>    hourly <span class="op">=</span> response.json().get(<span class="st">'hourly'</span>, {})</span>
<span id="cb2-42"><a href="#cb2-42" aria-hidden="true" tabindex="-1"></a>    </span>
<span id="cb2-43"><a href="#cb2-43" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> pl.DataFrame({</span>
<span id="cb2-44"><a href="#cb2-44" aria-hidden="true" tabindex="-1"></a>        <span class="st">"HourDK"</span>: hourly.get(<span class="st">"time"</span>),</span>
<span id="cb2-45"><a href="#cb2-45" aria-hidden="true" tabindex="-1"></a>        <span class="st">"Temp_C"</span>: hourly.get(<span class="st">"temperature_2m"</span>),</span>
<span id="cb2-46"><a href="#cb2-46" aria-hidden="true" tabindex="-1"></a>        <span class="st">"WindSpeed_ms"</span>: hourly.get(<span class="st">"wind_speed_10m"</span>),</span>
<span id="cb2-47"><a href="#cb2-47" aria-hidden="true" tabindex="-1"></a>        <span class="st">"Solar_Wm2"</span>: hourly.get(<span class="st">"shortwave_radiation"</span>)</span>
<span id="cb2-48"><a href="#cb2-48" aria-hidden="true" tabindex="-1"></a>    }).with_columns(</span>
<span id="cb2-49"><a href="#cb2-49" aria-hidden="true" tabindex="-1"></a>        pl.col(<span class="st">"HourDK"</span>).<span class="bu">str</span>.to_datetime()</span>
<span id="cb2-50"><a href="#cb2-50" aria-hidden="true" tabindex="-1"></a>    ).sort(<span class="st">"HourDK"</span>)</span>
<span id="cb2-51"><a href="#cb2-51" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-52"><a href="#cb2-52" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> preprocess_data(df_price: pl.DataFrame, df_weather: pl.DataFrame) <span class="op">-&gt;</span> pl.DataFrame:</span>
<span id="cb2-53"><a href="#cb2-53" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Resamples prices to hourly, joins with weather, and creates time features."""</span></span>
<span id="cb2-54"><a href="#cb2-54" aria-hidden="true" tabindex="-1"></a>    df_price_hourly <span class="op">=</span> (</span>
<span id="cb2-55"><a href="#cb2-55" aria-hidden="true" tabindex="-1"></a>        df_price</span>
<span id="cb2-56"><a href="#cb2-56" aria-hidden="true" tabindex="-1"></a>        .group_by_dynamic(<span class="st">"HourDK"</span>, every<span class="op">=</span><span class="st">"1h"</span>)</span>
<span id="cb2-57"><a href="#cb2-57" aria-hidden="true" tabindex="-1"></a>        .agg(pl.col(<span class="st">"SpotPriceDKK"</span>).mean())</span>
<span id="cb2-58"><a href="#cb2-58" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb2-59"><a href="#cb2-59" aria-hidden="true" tabindex="-1"></a>    </span>
<span id="cb2-60"><a href="#cb2-60" aria-hidden="true" tabindex="-1"></a>    df_merged <span class="op">=</span> (</span>
<span id="cb2-61"><a href="#cb2-61" aria-hidden="true" tabindex="-1"></a>        df_price_hourly</span>
<span id="cb2-62"><a href="#cb2-62" aria-hidden="true" tabindex="-1"></a>        .join(df_weather, on<span class="op">=</span><span class="st">"HourDK"</span>, how<span class="op">=</span><span class="st">"left"</span>)</span>
<span id="cb2-63"><a href="#cb2-63" aria-hidden="true" tabindex="-1"></a>        .interpolate()</span>
<span id="cb2-64"><a href="#cb2-64" aria-hidden="true" tabindex="-1"></a>        .fill_null(strategy<span class="op">=</span><span class="st">"forward"</span>)</span>
<span id="cb2-65"><a href="#cb2-65" aria-hidden="true" tabindex="-1"></a>        .fill_null(strategy<span class="op">=</span><span class="st">"backward"</span>)</span>
<span id="cb2-66"><a href="#cb2-66" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb2-67"><a href="#cb2-67" aria-hidden="true" tabindex="-1"></a>    </span>
<span id="cb2-68"><a href="#cb2-68" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (</span>
<span id="cb2-69"><a href="#cb2-69" aria-hidden="true" tabindex="-1"></a>        df_merged</span>
<span id="cb2-70"><a href="#cb2-70" aria-hidden="true" tabindex="-1"></a>        .with_columns([</span>
<span id="cb2-71"><a href="#cb2-71" aria-hidden="true" tabindex="-1"></a>            pl.col(<span class="st">"HourDK"</span>).dt.hour().alias(<span class="st">"hour"</span>),</span>
<span id="cb2-72"><a href="#cb2-72" aria-hidden="true" tabindex="-1"></a>            pl.col(<span class="st">"HourDK"</span>).dt.weekday().alias(<span class="st">"weekday"</span>)</span>
<span id="cb2-73"><a href="#cb2-73" aria-hidden="true" tabindex="-1"></a>        ])</span>
<span id="cb2-74"><a href="#cb2-74" aria-hidden="true" tabindex="-1"></a>        .with_columns([</span>
<span id="cb2-75"><a href="#cb2-75" aria-hidden="true" tabindex="-1"></a>            (pl.col(<span class="st">"hour"</span>) <span class="op">==</span> h).cast(pl.Float64).alias(<span class="ss">f"hour_</span><span class="sc">{</span>h<span class="sc">}</span><span class="ss">"</span>) <span class="cf">for</span> h <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, <span class="dv">24</span>)</span>
<span id="cb2-76"><a href="#cb2-76" aria-hidden="true" tabindex="-1"></a>        ] <span class="op">+</span> [</span>
<span id="cb2-77"><a href="#cb2-77" aria-hidden="true" tabindex="-1"></a>            (pl.col(<span class="st">"weekday"</span>) <span class="op">==</span> w).cast(pl.Float64).alias(<span class="ss">f"weekday_</span><span class="sc">{</span>w<span class="sc">}</span><span class="ss">"</span>) <span class="cf">for</span> w <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, <span class="dv">7</span>)</span>
<span id="cb2-78"><a href="#cb2-78" aria-hidden="true" tabindex="-1"></a>        ])</span>
<span id="cb2-79"><a href="#cb2-79" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb2-80"><a href="#cb2-80" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-81"><a href="#cb2-81" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> plot_price_forecast(df_eval_bidding: pl.DataFrame):</span>
<span id="cb2-82"><a href="#cb2-82" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Visualizes the 36h-ahead spot price forecast with 95% confidence intervals."""</span></span>
<span id="cb2-83"><a href="#cb2-83" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (</span>
<span id="cb2-84"><a href="#cb2-84" aria-hidden="true" tabindex="-1"></a>        ggplot(df_eval_bidding.to_pandas(), aes(x<span class="op">=</span><span class="st">"HourDK"</span>))</span>
<span id="cb2-85"><a href="#cb2-85" aria-hidden="true" tabindex="-1"></a>        <span class="op">+</span> geom_ribbon(aes(ymin<span class="op">=</span><span class="st">"Lower_CI"</span>, ymax<span class="op">=</span><span class="st">"Upper_CI"</span>, fill<span class="op">=</span><span class="st">'"95% Confidence Interval"'</span>), alpha<span class="op">=</span><span class="fl">0.15</span>)</span>
<span id="cb2-86"><a href="#cb2-86" aria-hidden="true" tabindex="-1"></a>        <span class="op">+</span> geom_line(aes(y<span class="op">=</span><span class="st">"Actual"</span>, color<span class="op">=</span><span class="st">'"Actual Price"'</span>), size<span class="op">=</span><span class="fl">1.2</span>)</span>
<span id="cb2-87"><a href="#cb2-87" aria-hidden="true" tabindex="-1"></a>        <span class="op">+</span> geom_line(aes(y<span class="op">=</span><span class="st">"Forecast"</span>, color<span class="op">=</span><span class="st">'"Forecasted Price"'</span>), linetype<span class="op">=</span><span class="st">"dashed"</span>, size<span class="op">=</span><span class="fl">1.2</span>)</span>
<span id="cb2-88"><a href="#cb2-88" aria-hidden="true" tabindex="-1"></a>        <span class="op">+</span> scale_color_manual(name<span class="op">=</span><span class="st">"Spot Price"</span>, values<span class="op">=</span>{<span class="st">"Actual Price"</span>: <span class="st">"#2c3e50"</span>, <span class="st">"Forecasted Price"</span>: <span class="st">"#e74c3c"</span>})</span>
<span id="cb2-89"><a href="#cb2-89" aria-hidden="true" tabindex="-1"></a>        <span class="op">+</span> scale_fill_manual(name<span class="op">=</span><span class="st">"Uncertainty"</span>, values<span class="op">=</span>{<span class="st">"95% Confidence Interval"</span>: <span class="st">"#3498db"</span>})</span>
<span id="cb2-90"><a href="#cb2-90" aria-hidden="true" tabindex="-1"></a>        <span class="op">+</span> theme_minimal()</span>
<span id="cb2-91"><a href="#cb2-91" aria-hidden="true" tabindex="-1"></a>        <span class="op">+</span> theme(</span>
<span id="cb2-92"><a href="#cb2-92" aria-hidden="true" tabindex="-1"></a>            text<span class="op">=</span>element_text(family<span class="op">=</span><span class="st">"sans-serif"</span>, color<span class="op">=</span><span class="st">"#2c3e50"</span>),</span>
<span id="cb2-93"><a href="#cb2-93" aria-hidden="true" tabindex="-1"></a>            plot_title<span class="op">=</span>element_text(face<span class="op">=</span><span class="st">"bold"</span>, size<span class="op">=</span><span class="dv">12</span>, margin<span class="op">=</span>{<span class="st">"b"</span>: <span class="dv">10</span>}),</span>
<span id="cb2-94"><a href="#cb2-94" aria-hidden="true" tabindex="-1"></a>            plot_background<span class="op">=</span>element_rect(fill<span class="op">=</span><span class="st">"#fcfcfc"</span>, color<span class="op">=</span><span class="va">None</span>),</span>
<span id="cb2-95"><a href="#cb2-95" aria-hidden="true" tabindex="-1"></a>            legend_position<span class="op">=</span><span class="st">"top"</span>,</span>
<span id="cb2-96"><a href="#cb2-96" aria-hidden="true" tabindex="-1"></a>            figure_size<span class="op">=</span>(<span class="dv">9</span>, <span class="fl">4.5</span>)</span>
<span id="cb2-97"><a href="#cb2-97" aria-hidden="true" tabindex="-1"></a>        )</span>
<span id="cb2-98"><a href="#cb2-98" aria-hidden="true" tabindex="-1"></a>        <span class="op">+</span> labs(</span>
<span id="cb2-99"><a href="#cb2-99" aria-hidden="true" tabindex="-1"></a>            title<span class="op">=</span><span class="st">"Day-Ahead Spot Price Forecast with 95% Prediction Intervals"</span>,</span>
<span id="cb2-100"><a href="#cb2-100" aria-hidden="true" tabindex="-1"></a>            x<span class="op">=</span><span class="st">"Hour of Day"</span>,</span>
<span id="cb2-101"><a href="#cb2-101" aria-hidden="true" tabindex="-1"></a>            y<span class="op">=</span><span class="st">"Price (DKK / MWh)"</span></span>
<span id="cb2-102"><a href="#cb2-102" aria-hidden="true" tabindex="-1"></a>        )</span>
<span id="cb2-103"><a href="#cb2-103" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb2-104"><a href="#cb2-104" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-105"><a href="#cb2-105" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> optimize_bess_dispatch(prices: np.ndarray, scenario_name: <span class="bu">str</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, pl.DataFrame]:</span>
<span id="cb2-106"><a href="#cb2-106" aria-hidden="true" tabindex="-1"></a>    P_MAX <span class="op">=</span> <span class="fl">10.0</span>       <span class="co"># MW</span></span>
<span id="cb2-107"><a href="#cb2-107" aria-hidden="true" tabindex="-1"></a>    E_MAX <span class="op">=</span> <span class="fl">20.0</span>       <span class="co"># MWh</span></span>
<span id="cb2-108"><a href="#cb2-108" aria-hidden="true" tabindex="-1"></a>    ETA <span class="op">=</span> <span class="fl">0.95</span>         <span class="co"># Round-trip efficiency</span></span>
<span id="cb2-109"><a href="#cb2-109" aria-hidden="true" tabindex="-1"></a>    SOC_START <span class="op">=</span> <span class="fl">10.0</span>   <span class="co"># MWh</span></span>
<span id="cb2-110"><a href="#cb2-110" aria-hidden="true" tabindex="-1"></a>    SOC_MIN <span class="op">=</span> <span class="fl">0.0</span>      <span class="co"># MWh</span></span>
<span id="cb2-111"><a href="#cb2-111" aria-hidden="true" tabindex="-1"></a>    SOC_MAX <span class="op">=</span> <span class="fl">20.0</span>     <span class="co"># MWh</span></span>
<span id="cb2-112"><a href="#cb2-112" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""MILP formulation to optimize battery charge/discharge schedule."""</span></span>
<span id="cb2-113"><a href="#cb2-113" aria-hidden="true" tabindex="-1"></a>    T <span class="op">=</span> <span class="bu">len</span>(prices)</span>
<span id="cb2-114"><a href="#cb2-114" aria-hidden="true" tabindex="-1"></a>    prob <span class="op">=</span> pulp.LpProblem(<span class="ss">f"BESS_MILP_</span><span class="sc">{</span>scenario_name<span class="sc">}</span><span class="ss">"</span>, pulp.LpMaximize)</span>
<span id="cb2-115"><a href="#cb2-115" aria-hidden="true" tabindex="-1"></a>    </span>
<span id="cb2-116"><a href="#cb2-116" aria-hidden="true" tabindex="-1"></a>    C <span class="op">=</span> pulp.LpVariable.dicts(<span class="st">"Charge_MW"</span>, <span class="bu">range</span>(T), lowBound<span class="op">=</span><span class="dv">0</span>, upBound<span class="op">=</span>P_MAX)</span>
<span id="cb2-117"><a href="#cb2-117" aria-hidden="true" tabindex="-1"></a>    D <span class="op">=</span> pulp.LpVariable.dicts(<span class="st">"Discharge_MW"</span>, <span class="bu">range</span>(T), lowBound<span class="op">=</span><span class="dv">0</span>, upBound<span class="op">=</span>P_MAX)</span>
<span id="cb2-118"><a href="#cb2-118" aria-hidden="true" tabindex="-1"></a>    u_c <span class="op">=</span> pulp.LpVariable.dicts(<span class="st">"Is_Charging"</span>, <span class="bu">range</span>(T), cat<span class="op">=</span><span class="st">"Binary"</span>)</span>
<span id="cb2-119"><a href="#cb2-119" aria-hidden="true" tabindex="-1"></a>    u_d <span class="op">=</span> pulp.LpVariable.dicts(<span class="st">"Is_Discharging"</span>, <span class="bu">range</span>(T), cat<span class="op">=</span><span class="st">"Binary"</span>)</span>
<span id="cb2-120"><a href="#cb2-120" aria-hidden="true" tabindex="-1"></a>    SoC <span class="op">=</span> pulp.LpVariable.dicts(<span class="st">"SoC_MWh"</span>, <span class="bu">range</span>(T), lowBound<span class="op">=</span>SOC_MIN, upBound<span class="op">=</span>SOC_MAX)</span>
<span id="cb2-121"><a href="#cb2-121" aria-hidden="true" tabindex="-1"></a>    </span>
<span id="cb2-122"><a href="#cb2-122" aria-hidden="true" tabindex="-1"></a>    eta_one_way <span class="op">=</span> ETA <span class="op">**</span> <span class="fl">0.5</span></span>
<span id="cb2-123"><a href="#cb2-123" aria-hidden="true" tabindex="-1"></a>    prob <span class="op">+=</span> pulp.lpSum([prices[t] <span class="op">*</span> (D[t] <span class="op">-</span> C[t]) <span class="cf">for</span> t <span class="kw">in</span> <span class="bu">range</span>(T)])</span>
<span id="cb2-124"><a href="#cb2-124" aria-hidden="true" tabindex="-1"></a>    </span>
<span id="cb2-125"><a href="#cb2-125" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> t <span class="kw">in</span> <span class="bu">range</span>(T):</span>
<span id="cb2-126"><a href="#cb2-126" aria-hidden="true" tabindex="-1"></a>        prob <span class="op">+=</span> u_c[t] <span class="op">+</span> u_d[t] <span class="op">&lt;=</span> <span class="dv">1</span></span>
<span id="cb2-127"><a href="#cb2-127" aria-hidden="true" tabindex="-1"></a>        prob <span class="op">+=</span> C[t] <span class="op">&lt;=</span> P_MAX <span class="op">*</span> u_c[t]</span>
<span id="cb2-128"><a href="#cb2-128" aria-hidden="true" tabindex="-1"></a>        prob <span class="op">+=</span> D[t] <span class="op">&lt;=</span> P_MAX <span class="op">*</span> u_d[t]</span>
<span id="cb2-129"><a href="#cb2-129" aria-hidden="true" tabindex="-1"></a>        </span>
<span id="cb2-130"><a href="#cb2-130" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> t <span class="op">==</span> <span class="dv">0</span>:</span>
<span id="cb2-131"><a href="#cb2-131" aria-hidden="true" tabindex="-1"></a>            prob <span class="op">+=</span> SoC[t] <span class="op">==</span> SOC_START <span class="op">+</span> (C[t] <span class="op">*</span> eta_one_way) <span class="op">-</span> (D[t] <span class="op">/</span> eta_one_way)</span>
<span id="cb2-132"><a href="#cb2-132" aria-hidden="true" tabindex="-1"></a>        <span class="cf">else</span>:</span>
<span id="cb2-133"><a href="#cb2-133" aria-hidden="true" tabindex="-1"></a>            prob <span class="op">+=</span> SoC[t] <span class="op">==</span> SoC[t<span class="op">-</span><span class="dv">1</span>] <span class="op">+</span> (C[t] <span class="op">*</span> eta_one_way) <span class="op">-</span> (D[t] <span class="op">/</span> eta_one_way)</span>
<span id="cb2-134"><a href="#cb2-134" aria-hidden="true" tabindex="-1"></a>            </span>
<span id="cb2-135"><a href="#cb2-135" aria-hidden="true" tabindex="-1"></a>    prob.solve(pulp.PULP_CBC_CMD(msg<span class="op">=</span><span class="va">False</span>))</span>
<span id="cb2-136"><a href="#cb2-136" aria-hidden="true" tabindex="-1"></a>    </span>
<span id="cb2-137"><a href="#cb2-137" aria-hidden="true" tabindex="-1"></a>    dispatch_df <span class="op">=</span> pl.DataFrame({</span>
<span id="cb2-138"><a href="#cb2-138" aria-hidden="true" tabindex="-1"></a>        <span class="st">"Hour"</span>: <span class="bu">list</span>(<span class="bu">range</span>(T)),</span>
<span id="cb2-139"><a href="#cb2-139" aria-hidden="true" tabindex="-1"></a>        <span class="st">"Price_DKK"</span>: prices,</span>
<span id="cb2-140"><a href="#cb2-140" aria-hidden="true" tabindex="-1"></a>        <span class="st">"Charge_MW"</span>: [C[t].varValue <span class="cf">for</span> t <span class="kw">in</span> <span class="bu">range</span>(T)],</span>
<span id="cb2-141"><a href="#cb2-141" aria-hidden="true" tabindex="-1"></a>        <span class="st">"Discharge_MW"</span>: [D[t].varValue <span class="cf">for</span> t <span class="kw">in</span> <span class="bu">range</span>(T)],</span>
<span id="cb2-142"><a href="#cb2-142" aria-hidden="true" tabindex="-1"></a>        <span class="st">"SoC_MWh"</span>: [SoC[t].varValue <span class="cf">for</span> t <span class="kw">in</span> <span class="bu">range</span>(T)]</span>
<span id="cb2-143"><a href="#cb2-143" aria-hidden="true" tabindex="-1"></a>    })</span>
<span id="cb2-144"><a href="#cb2-144" aria-hidden="true" tabindex="-1"></a>    </span>
<span id="cb2-145"><a href="#cb2-145" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> pulp.value(prob.objective), dispatch_df</span>
<span id="cb2-146"><a href="#cb2-146" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-147"><a href="#cb2-147" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> plot_battery_dispatch(df_dispatch: pl.DataFrame, df_eval: pl.DataFrame):</span>
<span id="cb2-148"><a href="#cb2-148" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Plots the optimal BESS schedule (bars) against State of Charge (line/area)."""</span></span>
<span id="cb2-149"><a href="#cb2-149" aria-hidden="true" tabindex="-1"></a>    df_dispatch_plot <span class="op">=</span> df_dispatch.with_columns(</span>
<span id="cb2-150"><a href="#cb2-150" aria-hidden="true" tabindex="-1"></a>        HourDK<span class="op">=</span>df_eval[<span class="st">"HourDK"</span>],</span>
<span id="cb2-151"><a href="#cb2-151" aria-hidden="true" tabindex="-1"></a>        Net_Power_MW<span class="op">=</span>pl.col(<span class="st">"Discharge_MW"</span>) <span class="op">-</span> pl.col(<span class="st">"Charge_MW"</span>)</span>
<span id="cb2-152"><a href="#cb2-152" aria-hidden="true" tabindex="-1"></a>    ).to_pandas().melt(</span>
<span id="cb2-153"><a href="#cb2-153" aria-hidden="true" tabindex="-1"></a>        id_vars<span class="op">=</span>[<span class="st">"HourDK"</span>, <span class="st">"Price_DKK"</span>],</span>
<span id="cb2-154"><a href="#cb2-154" aria-hidden="true" tabindex="-1"></a>        value_vars<span class="op">=</span>[<span class="st">"Net_Power_MW"</span>, <span class="st">"SoC_MWh"</span>],</span>
<span id="cb2-155"><a href="#cb2-155" aria-hidden="true" tabindex="-1"></a>        var_name<span class="op">=</span><span class="st">"Metric"</span>,</span>
<span id="cb2-156"><a href="#cb2-156" aria-hidden="true" tabindex="-1"></a>        value_name<span class="op">=</span><span class="st">"Value"</span></span>
<span id="cb2-157"><a href="#cb2-157" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb2-158"><a href="#cb2-158" aria-hidden="true" tabindex="-1"></a>    </span>
<span id="cb2-159"><a href="#cb2-159" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (</span>
<span id="cb2-160"><a href="#cb2-160" aria-hidden="true" tabindex="-1"></a>        ggplot(df_dispatch_plot, aes(x<span class="op">=</span><span class="st">"HourDK"</span>, y<span class="op">=</span><span class="st">"Value"</span>))</span>
<span id="cb2-161"><a href="#cb2-161" aria-hidden="true" tabindex="-1"></a>        <span class="op">+</span> geom_bar(data<span class="op">=</span>df_dispatch_plot[df_dispatch_plot[<span class="st">"Metric"</span>] <span class="op">==</span> <span class="st">"Net_Power_MW"</span>], stat<span class="op">=</span><span class="st">"identity"</span>, fill<span class="op">=</span><span class="st">"#3498db"</span>, alpha<span class="op">=</span><span class="fl">0.85</span>)</span>
<span id="cb2-162"><a href="#cb2-162" aria-hidden="true" tabindex="-1"></a>        <span class="op">+</span> geom_area(data<span class="op">=</span>df_dispatch_plot[df_dispatch_plot[<span class="st">"Metric"</span>] <span class="op">==</span> <span class="st">"SoC_MWh"</span>], fill<span class="op">=</span><span class="st">"#2ecc71"</span>, alpha<span class="op">=</span><span class="fl">0.3</span>)</span>
<span id="cb2-163"><a href="#cb2-163" aria-hidden="true" tabindex="-1"></a>        <span class="op">+</span> geom_line(data<span class="op">=</span>df_dispatch_plot[df_dispatch_plot[<span class="st">"Metric"</span>] <span class="op">==</span> <span class="st">"SoC_MWh"</span>], color<span class="op">=</span><span class="st">"#2ecc71"</span>, size<span class="op">=</span><span class="fl">1.2</span>)</span>
<span id="cb2-164"><a href="#cb2-164" aria-hidden="true" tabindex="-1"></a>        <span class="op">+</span> facet_wrap(<span class="st">"~Metric"</span>, ncol<span class="op">=</span><span class="dv">1</span>, scales<span class="op">=</span><span class="st">"free_y"</span>, labeller<span class="op">=</span>as_labeller({</span>
<span id="cb2-165"><a href="#cb2-165" aria-hidden="true" tabindex="-1"></a>            <span class="st">"Net_Power_MW"</span>: <span class="st">"Battery Active Dispatch (Charge/Discharge Power, MW)"</span>,</span>
<span id="cb2-166"><a href="#cb2-166" aria-hidden="true" tabindex="-1"></a>            <span class="st">"SoC_MWh"</span>: <span class="st">"State of Charge (SoC, MWh)"</span></span>
<span id="cb2-167"><a href="#cb2-167" aria-hidden="true" tabindex="-1"></a>        }))</span>
<span id="cb2-168"><a href="#cb2-168" aria-hidden="true" tabindex="-1"></a>        <span class="op">+</span> theme_minimal()</span>
<span id="cb2-169"><a href="#cb2-169" aria-hidden="true" tabindex="-1"></a>        <span class="op">+</span> theme(</span>
<span id="cb2-170"><a href="#cb2-170" aria-hidden="true" tabindex="-1"></a>            text<span class="op">=</span>element_text(family<span class="op">=</span><span class="st">"sans-serif"</span>, color<span class="op">=</span><span class="st">"#2c3e50"</span>),</span>
<span id="cb2-171"><a href="#cb2-171" aria-hidden="true" tabindex="-1"></a>            strip_text<span class="op">=</span>element_text(face<span class="op">=</span><span class="st">"bold"</span>, size<span class="op">=</span><span class="dv">10</span>),</span>
<span id="cb2-172"><a href="#cb2-172" aria-hidden="true" tabindex="-1"></a>            plot_title<span class="op">=</span>element_text(face<span class="op">=</span><span class="st">"bold"</span>, size<span class="op">=</span><span class="dv">12</span>, margin<span class="op">=</span>{<span class="st">"b"</span>: <span class="dv">10</span>}),</span>
<span id="cb2-173"><a href="#cb2-173" aria-hidden="true" tabindex="-1"></a>            plot_background<span class="op">=</span>element_rect(fill<span class="op">=</span><span class="st">"#fcfcfc"</span>, color<span class="op">=</span><span class="va">None</span>),</span>
<span id="cb2-174"><a href="#cb2-174" aria-hidden="true" tabindex="-1"></a>            figure_size<span class="op">=</span>(<span class="dv">9</span>, <span class="dv">6</span>)</span>
<span id="cb2-175"><a href="#cb2-175" aria-hidden="true" tabindex="-1"></a>        )</span>
<span id="cb2-176"><a href="#cb2-176" aria-hidden="true" tabindex="-1"></a>        <span class="op">+</span> labs(</span>
<span id="cb2-177"><a href="#cb2-177" aria-hidden="true" tabindex="-1"></a>            title<span class="op">=</span><span class="st">"Optimal BESS Dispatch Schedule &amp; State of Charge (SoC)"</span>,</span>
<span id="cb2-178"><a href="#cb2-178" aria-hidden="true" tabindex="-1"></a>            x<span class="op">=</span><span class="st">"Hour of Day"</span>,</span>
<span id="cb2-179"><a href="#cb2-179" aria-hidden="true" tabindex="-1"></a>            y<span class="op">=</span><span class="st">"Value"</span></span>
<span id="cb2-180"><a href="#cb2-180" aria-hidden="true" tabindex="-1"></a>        )</span>
<span id="cb2-181"><a href="#cb2-181" aria-hidden="true" tabindex="-1"></a>    )</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
</details>
</div>
<div id="14ab8714" class="cell">
<details class="code-fold">
<summary>Code</summary>
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb3"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb3-1"><a href="#cb3-1" aria-hidden="true" tabindex="-1"></a><span class="co"># ==============================================================================</span></span>
<span id="cb3-2"><a href="#cb3-2" aria-hidden="true" tabindex="-1"></a><span class="co"># 3. PIPELINE EXECUTION</span></span>
<span id="cb3-3"><a href="#cb3-3" aria-hidden="true" tabindex="-1"></a><span class="co"># ==============================================================================</span></span>
<span id="cb3-4"><a href="#cb3-4" aria-hidden="true" tabindex="-1"></a>LATITUDE <span class="op">=</span> <span class="fl">55.6761</span></span>
<span id="cb3-5"><a href="#cb3-5" aria-hidden="true" tabindex="-1"></a>LONGITUDE <span class="op">=</span> <span class="fl">12.5683</span></span>
<span id="cb3-6"><a href="#cb3-6" aria-hidden="true" tabindex="-1"></a>START_DATE <span class="op">=</span> <span class="st">"2025-12-01T00:00"</span></span>
<span id="cb3-7"><a href="#cb3-7" aria-hidden="true" tabindex="-1"></a>END_DATE <span class="op">=</span> <span class="st">"2026-03-01T00:00"</span></span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
</details>
</div>
<div id="1aa224c3" class="cell">
<details class="code-fold">
<summary>Code</summary>
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb4"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb4-1"><a href="#cb4-1" aria-hidden="true" tabindex="-1"></a><span class="co"># 3.1 Fetch Data</span></span>
<span id="cb4-2"><a href="#cb4-2" aria-hidden="true" tabindex="-1"></a>df_price_raw <span class="op">=</span> fetch_dk2_spot_prices(START_DATE, END_DATE)</span>
<span id="cb4-3"><a href="#cb4-3" aria-hidden="true" tabindex="-1"></a>df_weather_raw <span class="op">=</span> fetch_dk2_weather(START_DATE, END_DATE)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
</details>
</div>
<div id="e36b6bf9" class="cell">
<details class="code-fold">
<summary>Code</summary>
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb5"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb5-1"><a href="#cb5-1" aria-hidden="true" tabindex="-1"></a><span class="co"># 3.2 Preprocess Data</span></span>
<span id="cb5-2"><a href="#cb5-2" aria-hidden="true" tabindex="-1"></a>df_features <span class="op">=</span> preprocess_data(df_price_raw, df_weather_raw)</span>
<span id="cb5-3"><a href="#cb5-3" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(df_features.head(<span class="dv">4</span>))</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
</details>
</div>
<div id="362f8ce7" class="cell">
<details class="code-fold">
<summary>Code</summary>
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb6"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb6-1"><a href="#cb6-1" aria-hidden="true" tabindex="-1"></a><span class="co"># 3.3 Exploratory Data Analysis</span></span>
<span id="cb6-2"><a href="#cb6-2" aria-hidden="true" tabindex="-1"></a>df_plot_sub <span class="op">=</span> (</span>
<span id="cb6-3"><a href="#cb6-3" aria-hidden="true" tabindex="-1"></a>        df_features</span>
<span id="cb6-4"><a href="#cb6-4" aria-hidden="true" tabindex="-1"></a>        .<span class="bu">filter</span>(pl.col(<span class="st">"HourDK"</span>) <span class="op">&gt;=</span> pl.col(<span class="st">"HourDK"</span>).<span class="bu">max</span>() <span class="op">-</span> pl.duration(days<span class="op">=</span><span class="dv">14</span>))</span>
<span id="cb6-5"><a href="#cb6-5" aria-hidden="true" tabindex="-1"></a>        .to_pandas()</span>
<span id="cb6-6"><a href="#cb6-6" aria-hidden="true" tabindex="-1"></a>        .melt(</span>
<span id="cb6-7"><a href="#cb6-7" aria-hidden="true" tabindex="-1"></a>            id_vars<span class="op">=</span>[<span class="st">"HourDK"</span>],</span>
<span id="cb6-8"><a href="#cb6-8" aria-hidden="true" tabindex="-1"></a>            value_vars<span class="op">=</span>[<span class="st">"SpotPriceDKK"</span>, <span class="st">"Temp_C"</span>, <span class="st">"WindSpeed_ms"</span>, <span class="st">"Solar_Wm2"</span>],</span>
<span id="cb6-9"><a href="#cb6-9" aria-hidden="true" tabindex="-1"></a>            var_name<span class="op">=</span><span class="st">"Variable"</span>,</span>
<span id="cb6-10"><a href="#cb6-10" aria-hidden="true" tabindex="-1"></a>            value_name<span class="op">=</span><span class="st">"Value"</span></span>
<span id="cb6-11"><a href="#cb6-11" aria-hidden="true" tabindex="-1"></a>        )</span>
<span id="cb6-12"><a href="#cb6-12" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb6-13"><a href="#cb6-13" aria-hidden="true" tabindex="-1"></a>    </span>
<span id="cb6-14"><a href="#cb6-14" aria-hidden="true" tabindex="-1"></a>(</span>
<span id="cb6-15"><a href="#cb6-15" aria-hidden="true" tabindex="-1"></a>    ggplot(df_plot_sub, aes(x<span class="op">=</span><span class="st">"HourDK"</span>, y<span class="op">=</span><span class="st">"Value"</span>, color<span class="op">=</span><span class="st">"Variable"</span>)) </span>
<span id="cb6-16"><a href="#cb6-16" aria-hidden="true" tabindex="-1"></a>    <span class="op">+</span> geom_line(size<span class="op">=</span><span class="fl">0.8</span>, show_legend<span class="op">=</span><span class="va">False</span>)</span>
<span id="cb6-17"><a href="#cb6-17" aria-hidden="true" tabindex="-1"></a>    <span class="op">+</span> facet_wrap(<span class="st">"~Variable"</span>, scales<span class="op">=</span><span class="st">"free_y"</span>, ncol<span class="op">=</span><span class="dv">2</span>)</span>
<span id="cb6-18"><a href="#cb6-18" aria-hidden="true" tabindex="-1"></a>    <span class="op">+</span> theme_minimal()</span>
<span id="cb6-19"><a href="#cb6-19" aria-hidden="true" tabindex="-1"></a>    <span class="op">+</span> labs(</span>
<span id="cb6-20"><a href="#cb6-20" aria-hidden="true" tabindex="-1"></a>        title<span class="op">=</span><span class="st">"Spot Prices (DK2) &amp; Copenhagen Weather Variables (Last 14 Days)"</span>,</span>
<span id="cb6-21"><a href="#cb6-21" aria-hidden="true" tabindex="-1"></a>        x<span class="op">=</span><span class="st">"Hour"</span>,</span>
<span id="cb6-22"><a href="#cb6-22" aria-hidden="true" tabindex="-1"></a>        y<span class="op">=</span><span class="st">"Value"</span></span>
<span id="cb6-23"><a href="#cb6-23" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb6-24"><a href="#cb6-24" aria-hidden="true" tabindex="-1"></a>).show()</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
</details>
</div>
<div id="76a02b54" class="cell">
<details class="code-fold">
<summary>Code</summary>
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb7"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb7-1"><a href="#cb7-1" aria-hidden="true" tabindex="-1"></a><span class="co"># 3.4 SARIMAX Modeling</span></span>
<span id="cb7-2"><a href="#cb7-2" aria-hidden="true" tabindex="-1"></a>pdf <span class="op">=</span> df_features.to_pandas().set_index(<span class="st">"HourDK"</span>)</span>
<span id="cb7-3"><a href="#cb7-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb7-4"><a href="#cb7-4" aria-hidden="true" tabindex="-1"></a>train_pdf <span class="op">=</span> pdf.loc[pdf.index <span class="op">&lt;</span> BIDDING_TIME]</span>
<span id="cb7-5"><a href="#cb7-5" aria-hidden="true" tabindex="-1"></a>test_pdf <span class="op">=</span> pdf.loc[(pdf.index <span class="op">&gt;=</span> BIDDING_TIME) <span class="op">&amp;</span> (pdf.index <span class="op">&lt;=</span> TARGET_DAY_END)]</span>
<span id="cb7-6"><a href="#cb7-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb7-7"><a href="#cb7-7" aria-hidden="true" tabindex="-1"></a>exog_cols <span class="op">=</span> [<span class="st">"Temp_C"</span>, <span class="st">"WindSpeed_ms"</span>, <span class="st">"Solar_Wm2"</span>] </span>
<span id="cb7-8"><a href="#cb7-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb7-9"><a href="#cb7-9" aria-hidden="true" tabindex="-1"></a>model <span class="op">=</span> SARIMAX(</span>
<span id="cb7-10"><a href="#cb7-10" aria-hidden="true" tabindex="-1"></a>    train_pdf[<span class="st">"SpotPriceDKK"</span>],</span>
<span id="cb7-11"><a href="#cb7-11" aria-hidden="true" tabindex="-1"></a>    exog<span class="op">=</span>train_pdf[exog_cols],</span>
<span id="cb7-12"><a href="#cb7-12" aria-hidden="true" tabindex="-1"></a>    order<span class="op">=</span>(<span class="dv">2</span>, <span class="dv">0</span>, <span class="dv">2</span>),</span>
<span id="cb7-13"><a href="#cb7-13" aria-hidden="true" tabindex="-1"></a>    enforce_stationarity<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb7-14"><a href="#cb7-14" aria-hidden="true" tabindex="-1"></a>    enforce_invertibility<span class="op">=</span><span class="va">False</span></span>
<span id="cb7-15"><a href="#cb7-15" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb7-16"><a href="#cb7-16" aria-hidden="true" tabindex="-1"></a>fitted_model <span class="op">=</span> model.fit(disp<span class="op">=</span><span class="va">False</span>)</span>
<span id="cb7-17"><a href="#cb7-17" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb7-18"><a href="#cb7-18" aria-hidden="true" tabindex="-1"></a>forecast_results <span class="op">=</span> fitted_model.get_forecast(steps<span class="op">=</span><span class="bu">len</span>(test_pdf), exog<span class="op">=</span>test_pdf[exog_cols])</span>
<span id="cb7-19"><a href="#cb7-19" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb7-20"><a href="#cb7-20" aria-hidden="true" tabindex="-1"></a>df_eval <span class="op">=</span> pl.DataFrame({</span>
<span id="cb7-21"><a href="#cb7-21" aria-hidden="true" tabindex="-1"></a>    <span class="st">"HourDK"</span>: test_pdf.index,</span>
<span id="cb7-22"><a href="#cb7-22" aria-hidden="true" tabindex="-1"></a>    <span class="st">"Actual"</span>: test_pdf[<span class="st">"SpotPriceDKK"</span>].values,</span>
<span id="cb7-23"><a href="#cb7-23" aria-hidden="true" tabindex="-1"></a>    <span class="st">"Forecast"</span>: forecast_results.predicted_mean.values,</span>
<span id="cb7-24"><a href="#cb7-24" aria-hidden="true" tabindex="-1"></a>    <span class="st">"Lower_CI"</span>: forecast_results.conf_int(alpha<span class="op">=</span><span class="fl">0.05</span>).iloc[:, <span class="dv">0</span>].values,</span>
<span id="cb7-25"><a href="#cb7-25" aria-hidden="true" tabindex="-1"></a>    <span class="st">"Upper_CI"</span>: forecast_results.conf_int(alpha<span class="op">=</span><span class="fl">0.05</span>).iloc[:, <span class="dv">1</span>].values</span>
<span id="cb7-26"><a href="#cb7-26" aria-hidden="true" tabindex="-1"></a>})</span>
<span id="cb7-27"><a href="#cb7-27" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb7-28"><a href="#cb7-28" aria-hidden="true" tabindex="-1"></a><span class="co"># Filter to only the target bidding day (D+1)</span></span>
<span id="cb7-29"><a href="#cb7-29" aria-hidden="true" tabindex="-1"></a>target_start_dt <span class="op">=</span> datetime(<span class="dv">2026</span>, <span class="dv">2</span>, <span class="dv">28</span>, <span class="dv">0</span>, <span class="dv">0</span>, <span class="dv">0</span>)</span>
<span id="cb7-30"><a href="#cb7-30" aria-hidden="true" tabindex="-1"></a>target_end_dt <span class="op">=</span> datetime(<span class="dv">2026</span>, <span class="dv">2</span>, <span class="dv">28</span>, <span class="dv">23</span>, <span class="dv">59</span>, <span class="dv">59</span>)</span>
<span id="cb7-31"><a href="#cb7-31" aria-hidden="true" tabindex="-1"></a>df_eval_bidding <span class="op">=</span> df_eval.<span class="bu">filter</span>(</span>
<span id="cb7-32"><a href="#cb7-32" aria-hidden="true" tabindex="-1"></a>    (pl.col(<span class="st">"HourDK"</span>) <span class="op">&gt;=</span> target_start_dt) <span class="op">&amp;</span> </span>
<span id="cb7-33"><a href="#cb7-33" aria-hidden="true" tabindex="-1"></a>    (pl.col(<span class="st">"HourDK"</span>) <span class="op">&lt;=</span> target_end_dt)</span>
<span id="cb7-34"><a href="#cb7-34" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb7-35"><a href="#cb7-35" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb7-36"><a href="#cb7-36" aria-hidden="true" tabindex="-1"></a>mae_bidding <span class="op">=</span> (df_eval_bidding[<span class="st">"Actual"</span>] <span class="op">-</span> df_eval_bidding[<span class="st">"Forecast"</span>]).<span class="bu">abs</span>().mean()</span>
<span id="cb7-37"><a href="#cb7-37" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Day-Ahead Spot Price Forecast MAE: </span><span class="sc">{</span>mae_bidding<span class="sc">:.2f}</span><span class="ss"> DKK / MWh"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
</details>
</div>
<div id="9fc9da8c" class="cell">
<details class="code-fold">
<summary>Code</summary>
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb8"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb8-1"><a href="#cb8-1" aria-hidden="true" tabindex="-1"></a><span class="co"># 3.5 Forecast Visualization</span></span>
<span id="cb8-2"><a href="#cb8-2" aria-hidden="true" tabindex="-1"></a>p_forecast <span class="op">=</span> plot_price_forecast(df_eval_bidding)</span>
<span id="cb8-3"><a href="#cb8-3" aria-hidden="true" tabindex="-1"></a>p_forecast.save(<span class="st">"2_price_forecast.png"</span>, dpi<span class="op">=</span><span class="dv">150</span>)</span>
<span id="cb8-4"><a href="#cb8-4" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(p_forecast)  <span class="co"># Opens the interactive plot window in VS Code</span></span>
<span id="cb8-5"><a href="#cb8-5" aria-hidden="true" tabindex="-1"></a>p_forecast.show()  <span class="co"># Ensure the plot is displayed in interactive environments</span></span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
</details>
</div>
<div id="42b47eee" class="cell">
<details class="code-fold">
<summary>Code</summary>
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb9"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb9-1"><a href="#cb9-1" aria-hidden="true" tabindex="-1"></a><span class="co"># 3.6 BESS Optimization</span></span>
<span id="cb9-2"><a href="#cb9-2" aria-hidden="true" tabindex="-1"></a>forecast_prices <span class="op">=</span> df_eval_bidding[<span class="st">"Forecast"</span>].to_numpy()</span>
<span id="cb9-3"><a href="#cb9-3" aria-hidden="true" tabindex="-1"></a>actual_prices <span class="op">=</span> df_eval_bidding[<span class="st">"Actual"</span>].to_numpy()</span>
<span id="cb9-4"><a href="#cb9-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb9-5"><a href="#cb9-5" aria-hidden="true" tabindex="-1"></a>forecast_expected_profit, df_forecast_dispatch <span class="op">=</span> optimize_bess_dispatch(forecast_prices, <span class="st">"Forecast"</span>)</span>
<span id="cb9-6"><a href="#cb9-6" aria-hidden="true" tabindex="-1"></a>oracle_profit, df_oracle_dispatch <span class="op">=</span> optimize_bess_dispatch(actual_prices, <span class="st">"Oracle"</span>)</span>
<span id="cb9-7"><a href="#cb9-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb9-8"><a href="#cb9-8" aria-hidden="true" tabindex="-1"></a>actual_realized_profit <span class="op">=</span> <span class="bu">sum</span>(</span>
<span id="cb9-9"><a href="#cb9-9" aria-hidden="true" tabindex="-1"></a>    actual_prices[t] <span class="op">*</span> (df_forecast_dispatch[<span class="st">"Discharge_MW"</span>][t] <span class="op">-</span> df_forecast_dispatch[<span class="st">"Charge_MW"</span>][t])</span>
<span id="cb9-10"><a href="#cb9-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> t <span class="kw">in</span> <span class="bu">range</span>(<span class="bu">len</span>(actual_prices))</span>
<span id="cb9-11"><a href="#cb9-11" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb9-12"><a href="#cb9-12" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb9-13"><a href="#cb9-13" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Expected Forecast-Planned Profit: </span><span class="sc">{</span>forecast_expected_profit<span class="sc">:,.2f}</span><span class="ss"> DKK"</span>)</span>
<span id="cb9-14"><a href="#cb9-14" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Actual Realized Arbitrage Profit: </span><span class="sc">{</span>actual_realized_profit<span class="sc">:,.2f}</span><span class="ss"> DKK"</span>)</span>
<span id="cb9-15"><a href="#cb9-15" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Perfect Foresight Oracle Profit : </span><span class="sc">{</span>oracle_profit<span class="sc">:,.2f}</span><span class="ss"> DKK"</span>)</span>
<span id="cb9-16"><a href="#cb9-16" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Market Capture Efficiency       : </span><span class="sc">{</span>(actual_realized_profit <span class="op">/</span> oracle_profit) <span class="op">*</span> <span class="dv">100</span><span class="sc">:.1f}</span><span class="ss">%"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
</details>
</div>
<div id="b71cf576" class="cell">
<details class="code-fold">
<summary>Code</summary>
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb10"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb10-1"><a href="#cb10-1" aria-hidden="true" tabindex="-1"></a><span class="co"># 3.7 Dispatch Visualization</span></span>
<span id="cb10-2"><a href="#cb10-2" aria-hidden="true" tabindex="-1"></a>p_dispatch <span class="op">=</span> plot_battery_dispatch(df_forecast_dispatch, df_eval_bidding)</span>
<span id="cb10-3"><a href="#cb10-3" aria-hidden="true" tabindex="-1"></a>p_dispatch.save(<span class="st">"3_battery_dispatch.png"</span>, dpi<span class="op">=</span><span class="dv">150</span>)</span>
<span id="cb10-4"><a href="#cb10-4" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(p_dispatch)  <span class="co"># Opens the interactive plot window in VS Code</span></span>
<span id="cb10-5"><a href="#cb10-5" aria-hidden="true" tabindex="-1"></a>p_dispatch.show()  <span class="co"># Ensure the plot is displayed in interactive environments</span></span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
</details>
</div>
</section>

</main>
<!-- /main column -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> <!-- /content -->




</body></html>